timestamp,axis,axis_bus,baseline_status,baseline_power_flow_status,baseline_voltage_status,baseline_replay_status,axis_status,initial_step_kW,doubling_steps,bisection_steps,evaluation_count,safe_lower_kW,violating_upper_kW,axis_capacity_kW,capacity_tolerance_kW,bracket_width_kW,safe_Vmin_pu,safe_Vmin_bus,safe_Vmax_pu,safe_Vmax_bus,safe_vmax_bus_set,safe_upper_limit_near_binding_bus_set,safe_voltage_margin_pu,violating_Vmin_pu,violating_Vmin_bus,violating_Vmax_pu,violating_Vmax_bus,violating_vmax_bus_set,violating_upper_limit_near_binding_bus_set,violating_voltage_excess_pu,binding_tolerance_pu,safe_P_sub_kW,safe_Q_sub_kvar,safe_active_loss_kW,safe_reactive_loss_kvar,violating_P_sub_kW,violating_Q_sub_kvar,violating_active_loss_kW,violating_reactive_loss_kvar,safe_replay_status,violating_replay_status,monotonic_Vmax_check,monotonic_status_check,maximum_residual,maximum_primary_replay_voltage_difference,voltage_margin_tolerance_pu,power_stopping_criterion_met,voltage_stopping_criterion_met
2012-10-15 00:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1437.11364746,1437.34039307,1437.11364746,1,0.226745605469,0.99959580434,22,1.04999374448,13,13,13,6.25551705324e-06,0.999595917526,22,1.05000265242,13,13,13,2.65241800768e-06,1e-05,-837.030982403,377.796928698,67.5077473238,48.0568013403,-837.235556987,377.8126711,67.5299183454,48.0725437424,PASSED,PASSED,true,true,1.59945402862e-14,2.61790589207e-13,1e-05,true,true
2012-10-15 00:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2049.78027344,2050.23376465,2049.78027344,1,0.453491210938,0.999924994562,22,1.04999514366,30,30,30,4.85634214087e-06,0.999925220586,22,1.05000760622,30,30,30,7.60621996143e-06,1e-05,-1419.65704826,399.37396525,97.5483074465,69.6338378923,-1420.06570207,399.405753958,97.5931448467,69.6656265996,PASSED,PASSED,true,true,1.72748582153e-14,2.3625545964e-13,1e-05,true,true
2012-10-15 00:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1427.36358643,1427.59033203,1427.36358643,1,0.226745605469,0.999636739155,22,1.04999629454,13,13,13,3.70545875183e-06,0.999636852377,22,1.05000520541,13,13,13,5.20541459359e-06,1e-05,-848.688225894,364.540041376,67.0144341759,47.6973680572,-848.892849904,364.555746113,67.0365557713,47.7130727946,PASSED,PASSED,true,true,1.60580817622e-14,2.60014232367e-13,1e-05,true,true
2012-10-15 00:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2036.17553711,2036.40228271,2036.17553711,1,0.226745605469,0.99996386901,22,1.04999927599,30,30,30,7.24007322095e-07,0.999963982066,22,1.05000550934,30,30,30,5.50933553245e-06,1e-05,-1427.66694334,385.943658354,96.8476674144,69.1009850359,-1427.87132992,385.959506353,96.8700264405,69.1168330347,PASSED,PASSED,true,true,1.72133707636e-14,2.34923192011e-13,1e-05,true,true
2012-10-15 01:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1415.34606934,1415.57281494,1415.34606934,1,0.226745605469,0.999687438265,22,1.04999835453,13,13,13,1.64547069237e-06,0.999687551532,22,1.05000726907,13,13,13,7.26906567095e-06,1e-05,-863.101538147,348.119607871,66.4121913588,47.2580826932,-863.306223793,348.135265659,66.4342513183,47.2737404815,PASSED,PASSED,true,true,1.61343951272e-14,2.57571741713e-13,1e-05,true,true
2012-10-15 01:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2018.94287109,2019.3963623,2018.94287109,1,0.453491210938,1,1,1.04999277202,30,30,30,7.2279805472e-06,1,1,1.05000524394,30,30,30,5.24393673018e-06,1e-05,-1437.15951943,369.282471423,95.9510118358,68.4209462455,-1437.56844399,369.314050112,95.9955784819,68.452524934,PASSED,PASSED,true,true,1.73909460676e-14,2.32480701357e-13,1e-05,true,true
2012-10-15 01:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1404.46228027,1404.91577148,1404.46228027,1,0.453491210938,0.999732408056,22,1.04999205501,13,13,13,7.94498954138e-06,0.999732634671,22,1.05000989075,13,13,13,9.8907483328e-06,1e-05,-875.725689641,333.511842985,65.8675266878,46.8606863296,-876.135173313,333.543073109,65.9115342269,46.8919164537,PASSED,PASSED,true,true,1.61980419269e-14,2.2315482795e-13,1e-05,true,true
2012-10-15 01:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2003.97766113,2004.43115234,2003.97766113,1,0.453491210938,1,1,1.04999657414,30,30,30,3.42586292934e-06,1,1,1.05000905051,30,30,30,9.05050925004e-06,1e-05,-1445.90918458,354.499959458,95.1994126078,67.8488028029,-1446.31823851,354.531437531,95.2438498882,67.8802808757,PASSED,PASSED,true,true,1.73487126812e-14,2.30482299912e-13,1e-05,true,true
2012-10-15 02:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1413.9855957,1414.21234131,1413.9855957,1,0.226745605469,0.999693359462,22,1.04999774221,13,13,13,2.25779395402e-06,0.999693472735,22,1.05000665719,13,13,13,6.65718863679e-06,1e-05,-864.768133281,346.197209959,66.3404567661,47.2057604526,-864.972826466,346.212862023,66.3625091872,47.2214125167,PASSED,PASSED,true,true,1.61343951272e-14,2.57793786318e-13,1e-05,true,true
2012-10-15 02:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2017.12890625,2017.58239746,2017.12890625,1,0.453491210938,1,1,1.04999672392,30,30,30,3.27608049333e-06,1,1,1.05000919631,30,30,30,9.19631429008e-06,1e-05,-1438.38744917,367.34604051,95.8644514262,68.3545910031,-1438.79638812,367.377607855,95.9090036862,68.3861583485,PASSED,PASSED,true,true,1.73970621726e-14,2.31814567542e-13,1e-05,true,true
2012-10-15 02:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1400.38085938,1400.60760498,1400.38085938,1,0.226745605469,0.999749825729,22,1.04999354431,13,13,13,6.45568759605e-06,0.999749939054,22,1.05000246352,13,13,13,2.46351516076e-06,1e-05,-880.690563741,327.878237932,65.6695879937,46.715946448,-880.895328142,327.893835882,65.6915691981,46.7315443978,PASSED,PASSED,true,true,1.62171451523e-14,2.54907206454e-13,1e-05,true,true
2012-10-15 02:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1998.08227539,1998.5357666,1998.08227539,1,0.453491210938,1,1,1.04999455764,30,30,30,5.44236219069e-06,1,1,1.05000703583,30,30,30,7.03582830441e-06,1e-05,-1449.16182898,348.783566942,94.8997387722,67.6212754577,-1449.57093554,348.815004289,94.9441234207,67.6527128051,PASSED,PASSED,true,true,1.74705033898e-14,2.29372076888e-13,1e-05,true,true
2012-10-15 03:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1405.5960083,1405.82275391,1405.5960083,1,0.226745605469,0.999728167845,22,1.04999552453,13,13,13,4.47546632287e-06,0.999728281149,22,1.05000444211,13,13,13,4.44210973161e-06,1e-05,-874.591141292,334.90588998,65.9259659559,46.90320371,-874.795878232,334.921508789,65.9479746209,46.9188225188,PASSED,PASSED,true,true,1.61916751238e-14,2.55573340269e-13,1e-05,true,true
2012-10-15 03:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2005.33813477,2005.79162598,2005.33813477,1,0.453491210938,1,1,1.04999416837,30,30,30,5.83163011458e-06,1,1,1.05000664437,30,30,30,6.64437376607e-06,1e-05,-1444.99584083,355.90065935,95.2633928831,67.8979730799,-1445.40488403,355.932145904,95.3078408964,67.929459634,PASSED,PASSED,true,true,1.74398921532e-14,2.30038210702e-13,1e-05,true,true
2012-10-15 03:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1394.03198242,1394.25872803,1394.03198242,1,0.226745605469,0.999776759276,22,1.04999272927,13,13,13,7.27073404594e-06,0.999776872625,22,1.05000165046,13,13,13,1.65045616374e-06,1e-05,-888.306719144,319.149832242,65.3583595915,46.4883862128,-888.511517031,319.165404721,65.3803073106,46.5039586923,PASSED,PASSED,true,true,1.62489932159e-14,2.53574938824e-13,1e-05,true,true
2012-10-15 03:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1989.01245117,1989.46594238,1989.01245117,1,0.453491210938,1,1,1.04999241517,30,30,30,7.58483090224e-06,1,1,1.05000489614,30,30,30,4.89614050947e-06,1e-05,-1454.2028409,339.935547348,94.4427065895,67.2741013191,-1454.61202821,339.966922185,94.4870104835,67.3054761559,PASSED,PASSED,true,true,1.74041624059e-14,2.28483898468e-13,1e-05,true,true
2012-10-15 04:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1390.85754395,1391.08428955,1390.85754395,1,0.226745605469,0.999790287883,22,1.04999383096,13,13,13,6.16904226058e-06,0.999790401243,22,1.05000275311,13,13,13,2.75311362197e-06,1e-05,-892.161144253,314.775049806,65.2073384135,46.3778176233,-892.365958353,314.790609921,65.2292699197,46.3933777387,PASSED,PASSED,true,true,1.16208140337e-14,2.53352894219e-13,1e-05,true,true
2012-10-15 04:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1984.47753906,1984.93103027,1984.47753906,1,0.453491210938,1,1,1.04999207871,30,30,30,7.92129213689e-06,1,1,1.05000456106,30,30,30,4.56105693036e-06,1e-05,-1456.77122094,335.499815398,94.217256841,67.1025832158,-1457.18044819,335.531159262,94.2615208002,67.1339270798,PASSED,PASSED,true,true,1.75317714931e-14,2.28039809258e-13,1e-05,true,true
2012-10-15 04:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1387.45635986,1387.68310547,1387.45635986,1,0.226745605469,0.99980443258,22,1.04999394446,13,13,13,6.05553714195e-06,0.999804545953,22,1.05000286765,13,13,13,2.86765083879e-06,1e-05,-896.170724255,310.195386552,65.047714846,46.2609603228,-896.375555719,310.210933447,65.0696289873,46.2765072177,PASSED,PASSED,true,true,1.16335269395e-14,2.524647158e-13,1e-05,true,true
2012-10-15 04:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,1979.94262695,1980.16937256,1979.94262695,1,0.226745605469,1,1,1.04999818466,30,30,30,1.81533969679e-06,1,1,1.05000442651,30,30,30,4.42651123622e-06,1e-05,-1459.69993969,330.873973975,94.0047665024,66.9395477456,-1459.90457293,330.889630585,94.0268788684,66.9552043558,PASSED,PASSED,true,true,1.74473226738e-14,2.27373675443e-13,1e-05,true,true
2012-10-15 05:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1406.95648193,1407.18322754,1406.95648193,1,0.226745605469,0.999722773848,22,1.0499976533,13,13,13,2.34670373489e-06,0.999722887147,22,1.05000657043,13,13,13,6.57043188035e-06,1e-05,-873.103610556,336.665921025,65.9944677487,46.953136059,-873.308340003,336.681545493,66.0164839077,46.9687605267,PASSED,PASSED,true,true,1.61725775388e-14,2.56017429479e-13,1e-05,true,true
2012-10-15 05:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2007.15209961,2007.60559082,2007.15209961,1,0.453491210938,1,1,1.04999387622,30,30,30,6.12377517584e-06,1,1,1.05000635169,30,30,30,6.35168560059e-06,1e-05,-1443.93955975,357.67986078,95.3541362277,67.9670758134,-1444.34858726,357.71135954,95.398599933,67.9985745734,PASSED,PASSED,true,true,1.74398921532e-14,2.30926389122e-13,1e-05,true,true
2012-10-15 05:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1418.29376221,1418.52050781,1418.29376221,1,0.226745605469,0.999674829022,22,1.04999707369,13,13,13,2.92631053389e-06,0.999674942278,22,1.05000598733,13,13,13,5.9873313738e-06,1e-05,-859.502303922,352.198446434,66.5587509169,47.3650791229,-859.706974548,352.21411568,66.5808258963,47.3807483689,PASSED,PASSED,true,true,1.61089496853e-14,2.57793786318e-13,1e-05,true,true
2012-10-15 05:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2023.2510376,2023.4777832,2023.2510376,1,0.226745605469,0.999999905643,22,1.04999534519,30,30,30,4.65480788625e-06,1,1,1.05000158052,30,30,30,1.58052193333e-06,1e-05,-1434.84251377,373.424638731,96.1758164615,68.5912714196,-1435.04695777,373.440442273,96.1981180665,68.6070749613,PASSED,PASSED,true,true,1.73664878329e-14,2.33590924381e-13,1e-05,true,true
2012-10-15 06:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1484.503479,1484.73022461,1484.503479,1,0.226745605469,0.999395631815,22,1.04999703708,13,13,13,2.96291826607e-06,0.999395744822,22,1.05000593031,13,13,13,5.93031085949e-06,1e-05,-780.297562677,442.770032209,70.0835621647,49.927262952,-780.501889064,442.785963368,70.105981383,49.9431941112,PASSED,PASSED,true,true,1.56768211125e-14,2.41362485554e-13,1e-05,true,true
2012-10-15 06:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2116.89697266,2117.35046387,2116.89697266,1,0.453491210938,0.999735373741,22,1.04999747501,30,30,30,2.52499218134e-06,0.999735599329,22,1.05000991729,30,30,30,9.91729169986e-06,1e-05,-1381.5980714,465.224901303,101.176547089,72.3821320467,-1382.00613517,465.257147315,101.221974531,72.4143780589,PASSED,PASSED,true,true,1.6912987027e-14,3.92130772298e-13,1e-05,true,true
2012-10-15 06:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1550.03295898,1550.25970459,1550.03295898,1,0.226745605469,0.998973302061,25,1.04999852942,13,13,13,1.47058203792e-06,0.998974019774,25,1.05000739743,13,13,13,7.39743080036e-06,1e-05,-682.422559136,554.799265444,74.9828975525,53.4645250166,-682.626459166,554.815520784,75.0057431272,53.480780357,PASSED,PASSED,true,true,1.59447749744e-14,2.12496686913e-13,1e-05,true,true
2012-10-15 06:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2224.82788086,2225.28137207,2224.82788086,1,0.453491210938,0.99941404776,22,1.04999047415,30,30,30,9.52584592229e-06,0.999414272604,22,1.05000288412,30,30,30,2.88411615945e-06,1e-05,-1324.5689957,578.55039525,107.631382862,77.2156548226,-1324.9760505,578.583413164,107.677819276,77.2486727368,PASSED,PASSED,true,true,1.65837241645e-14,3.75699471533e-13,1e-05,true,true
2012-10-15 07:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1515.79437256,1516.02111816,1515.79437256,1,0.226745605469,0.998674100443,25,1.04999249076,13,13,13,7.50923722292e-06,0.998674817729,25,1.05000135211,13,13,13,1.35210926921e-06,1e-05,-655.851526267,585.043819746,76.3912100105,54.4774245041,-656.05531362,585.060160862,76.4141682634,54.4937656202,PASSED,PASSED,true,true,1.57788006232e-14,2.35367281221e-13,1e-05,true,true
2012-10-15 07:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2230.26977539,2230.7232666,2230.26977539,1,0.453491210938,0.999344145487,22,1.04999044101,30,30,30,9.55898722488e-06,0.999344370138,22,1.05000284938,30,30,30,2.84938081507e-06,1e-05,-1337.90386282,608.526223281,108.814276291,77.9598280395,-1338.31064115,608.55941989,108.860989168,77.9930246484,PASSED,PASSED,true,true,1.66384678068e-14,3.74145159299e-13,1e-05,true,true
2012-10-15 07:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1461.82891846,1462.05566406,1461.82891846,1,0.226745605469,0.998305465002,25,1.04999609332,13,13,13,3.90668176786e-06,0.998306181742,25,1.05000494621,13,13,13,4.94620931035e-06,1e-05,-623.286348494,622.42840733,78.2195169651,55.7899624881,-623.489992402,622.444857387,78.242618662,55.8064125457,PASSED,PASSED,true,true,1.65793743854e-14,2.56683563293e-13,1e-05,true,true
2012-10-15 07:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2231.85699463,2232.08374023,2231.85699463,1,0.226745605469,0.999261686959,22,1.04999527034,30,30,30,4.7296571728e-06,0.999261799167,22,1.05000147434,30,30,30,1.4743427621e-06,1e-05,-1361.03806762,645.638094618,110.495874007,78.9996497767,-1361.24128611,645.65479955,110.519401131,79.0163547088,PASSED,PASSED,true,true,1.68734040556e-14,3.73701070089e-13,1e-05,true,true
2012-10-15 08:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1347.5491333,1347.77587891,1347.5491333,1,0.226745605469,0.998417801295,25,1.04999221714,13,13,13,7.78285503644e-06,0.998418518207,25,1.05000107267,13,13,13,1.0726741424e-06,1e-05,-633.166440654,611.00681221,77.6469298937,55.3791963947,-633.370129431,611.023228251,77.6699867223,55.3956124355,PASSED,PASSED,true,true,1.48898833293e-14,2.71782596428e-13,1e-05,true,true
2012-10-15 08:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2172.22290039,2172.6763916,2172.22290039,1,0.453491210938,0.999328416662,22,1.04999214636,30,30,30,7.85364203115e-06,0.999328641175,22,1.05000457249,30,30,30,4.57248536034e-06,1e-05,-1425.79318123,633.713795064,109.69395641,78.0861792482,-1426.19972104,633.74705928,109.740907808,78.1194434643,PASSED,PASSED,true,true,1.62020795288e-14,3.82582854286e-13,1e-05,true,true
2012-10-15 08:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1178.17016602,1178.39691162,1178.17016602,1,0.226745605469,0.999131533771,22,1.04999522932,13,13,13,4.77068168014e-06,0.999131646542,22,1.05000410328,13,13,13,4.10328287015e-06,1e-05,-705.239356399,528.593314591,73.7763586497,52.5956171087,-705.443357274,528.609493334,73.7991033805,52.6117958514,PASSED,PASSED,true,true,1.36176743092e-14,2.37809771875e-13,1e-05,true,true
2012-10-15 08:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2039.12322998,2039.34997559,2039.12322998,1,0.226745605469,0.999602298906,22,1.04999391409,30,30,30,6.08591165974e-06,0.99960241145,22,1.05000014744,30,30,30,1.47443358856e-07,1e-05,-1533.84195967,551.053786027,106.126819345,75.0560885439,-1534.04560357,551.070094414,106.149921045,75.072396931,PASSED,PASSED,true,true,1.71696350266e-14,4.03899136359e-13,1e-05,true,true
2012-10-15 09:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1011.7388916,1011.96563721,1011.7388916,1,0.226745605469,0.999396198578,22,1.04999616726,13,13,13,3.83273837734e-06,0.999396311585,22,1.05000506055,13,13,13,5.06055089589e-06,1e-05,-780.441610477,442.580850952,70.0736678772,49.9201244603,-780.645937911,442.596781333,70.0960860486,49.9360548412,PASSED,PASSED,true,true,1.60023004435e-14,2.40918396344e-13,1e-05,true,true
2012-10-15 09:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1905.57006836,1906.02355957,1905.57006836,1,0.453491210938,0.999884740408,22,1.04999056913,30,30,30,9.43086736593e-06,0.999884966098,22,1.05000307676,30,30,30,3.07675837541e-06,1e-05,-1640.41688528,465.70539354,103.929569835,73.0446670479,-1640.82495573,465.737339167,103.974990598,73.0766126748,PASSED,PASSED,true,true,1.8312980716e-14,2.14717132963e-13,1e-05,true,true
2012-10-15 09:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,915.825500488,916.052246094,915.825500488,1,0.226745605469,0.999421963565,22,1.04999280004,13,13,13,7.19996046361e-06,0.999422076597,22,1.05000169528,13,13,13,1.69528480742e-06,1e-05,-787.690166085,434.195517047,69.7229261399,49.6660340344,-787.894526661,434.211422289,69.7453111702,49.6819392762,PASSED,PASSED,true,true,1.02483868955e-14,2.39808173319e-13,1e-05,true,true
2012-10-15 09:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1858.40698242,1858.86047363,1858.40698242,1,0.453491210938,0.999936754541,22,1.0499960514,30,30,30,3.94859793529e-06,0.999936980307,22,1.05000857374,30,30,30,8.57373682428e-06,1e-05,-1694.00922351,458.803609546,105.985350654,74.2741265329,-1694.41737246,458.835438793,106.030692912,74.3059557798,PASSED,PASSED,true,true,1.91170758346e-14,2.10054196259e-13,1e-05,true,true
2012-10-15 10:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,840.319213867,840.545959473,840.319213867,1,0.226745605469,0.99942318808,22,1.04999823041,13,13,13,1.76958877751e-06,0.999423301111,22,1.05000712563,13,13,13,7.12562913874e-06,1e-05,-788.142910567,433.83008759,69.7213451625,49.6646901058,-788.347270483,433.845993219,69.7437308519,49.6805957353,PASSED,PASSED,true,true,1.31466826358e-14,2.38919994899e-13,1e-05,true,true
2012-10-15 10:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1825.75561523,1826.20910645,1825.75561523,1,0.453491210938,0.999960792761,22,1.04999714445,30,30,30,2.85554721957e-06,0.99996101855,22,1.05000967715,30,30,30,9.67715137024e-06,1e-05,-1734.86725994,460.005809145,108.433397155,75.8404116609,-1735.27541886,460.037584488,108.478729443,75.8721870037,PASSED,PASSED,true,true,8.881784197e-15,2.0650148258e-13,1e-05,true,true
2012-10-15 10:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,762.998962402,763.225708008,762.998962402,1,0.226745605469,0.999476002723,22,1.04999404209,13,13,13,5.95790904923e-06,0.999476115803,22,1.05000294126,13,13,13,2.94126019118e-06,1e-05,-803.050953428,416.662164214,69.0205154751,49.1564379017,-803.255380177,416.67801909,69.0428343322,49.1722927775,PASSED,PASSED,true,true,1.60086944405e-14,2.3669954885e-13,1e-05,true,true
2012-10-15 10:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1780.85998535,1781.08673096,1780.85998535,1,0.226745605469,1,1,1.04999964081,30,30,30,3.5918514607e-07,1,1,1.05000591424,30,30,30,5.91424310836e-06,1e-05,-1779.71608806,444.439186829,110.216403797,76.9334605166,-1779.92024893,444.454991584,110.238988531,76.949265272,PASSED,PASSED,true,true,8.45220012909e-15,2.36477504245e-13,1e-05,true,true
2012-10-15 11:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,747.12677002,747.353515625,747.12677002,1,0.226745605469,0.999344907894,22,1.04999340144,13,13,13,6.5985581128e-06,0.999345020856,22,1.05000229104,13,13,13,2.29104124827e-06,1e-05,-765.825598582,459.222036422,70.7564464862,50.4146683671,-766.029863809,459.238014177,70.7789268647,50.4306461221,PASSED,PASSED,true,true,1.28096285312e-14,2.42916797788e-13,1e-05,true,true
2012-10-15 11:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1803.98803711,1804.44152832,1803.98803711,1,0.453491210938,0.999920407985,22,1.04999110088,30,30,30,8.89912136914e-06,0.999920633641,22,1.05000364104,30,30,30,3.64104247841e-06,1e-05,-1779.71035017,488.214702298,113.732961991,79.4073342427,-1780.118298,488.246574021,113.77850537,79.4392059658,PASSED,PASSED,true,true,8.91478023073e-15,2.04281036531e-13,1e-05,true,true
2012-10-15 11:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,716.742858887,716.969604492,716.742858887,1,0.226745605469,0.99937001067,22,1.04999263921,13,13,13,7.36078643193e-06,0.999370123655,22,1.05000153066,13,13,13,1.53066434638e-06,1e-05,-772.938481804,451.064219543,70.4149171697,50.1674370707,-773.142778325,451.080173512,70.4373662545,50.1833910395,PASSED,PASSED,true,true,1.38712359454e-14,2.42028619368e-13,1e-05,true,true
2012-10-15 11:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1785.39489746,1785.84838867,1785.39489746,1,0.453491210938,0.999951456972,22,1.04999094144,30,30,30,9.05855711864e-06,0.999951682691,22,1.05000348746,30,30,30,3.48745819467e-06,1e-05,-1797.52735328,480.767302409,114.478084269,79.870519937,-1797.93537814,480.799099535,114.523550621,79.902317063,PASSED,PASSED,true,true,9.54791801178e-15,2.37809771875e-13,1e-05,true,true
2012-10-15 12:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,704.952087402,705.178833008,704.952087402,1,0.226745605469,0.999362019185,22,1.04999628579,13,13,13,3.7142149838e-06,0.999362132162,22,1.05000517657,13,13,13,5.17657317367e-06,1e-05,-770.740119504,453.681271082,70.5324775647,50.2524392497,-770.944404702,453.697233586,70.5549379712,50.2684017538,PASSED,PASSED,true,true,1.44688300913e-14,2.42916797788e-13,1e-05,true,true
2012-10-15 12:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1782.22045898,1782.6739502,1782.22045898,1,0.453491210938,0.999947975955,22,1.04999032561,30,30,30,9.67438925548e-06,0.999948201661,22,1.0500028727,30,30,30,2.87270400579e-06,1e-05,-1803.35336595,483.778973667,115.187602705,80.3501418348,-1803.76136967,483.810778899,115.233090192,80.3819470664,PASSED,PASSED,true,true,9.6777845574e-15,2.38475905689e-13,1e-05,true,true
2012-10-15 12:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,691.800842285,692.027587891,691.800842285,1,0.226745605469,0.999413128449,22,1.04999882055,13,13,13,1.17945030076e-06,0.99941324147,22,1.05000771502,13,13,13,7.71501951013e-06,1e-05,-785.298897304,437.099556388,69.8558867618,49.7622016448,-785.503244571,437.115471628,69.8782851003,49.7781168841,PASSED,PASSED,true,true,1.00761364944e-14,2.39586128714e-13,1e-05,true,true
2012-10-15 12:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1764.98779297,1765.44128418,1764.98779297,1,0.453491210938,0.999996618736,22,1.04999262614,30,30,30,7.37386034433e-06,0.999996844552,22,1.05000517847,30,30,30,5.17846890857e-06,1e-05,-1813.70596356,467.264564071,114.635771186,79.9272093272,-1814.11411529,467.296253545,114.681110671,79.9588988015,PASSED,PASSED,true,true,9.99200722163e-15,2.00728322852e-13,1e-05,true,true
2012-10-15 13:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,681.370544434,681.597290039,681.370544434,1,0.226745605469,0.9995041068,22,1.04999770143,13,13,13,2.29856883305e-06,0.999504219904,22,1.05000660258,13,13,13,6.60257632235e-06,1e-05,-811.09632437,407.563964889,68.6690719885,48.9011037719,-811.300784319,407.57979443,68.691357645,48.9169333127,PASSED,PASSED,true,true,9.75931438401e-15,2.35145236616e-13,1e-05,true,true
2012-10-15 13:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1739.59228516,1740.04577637,1739.59228516,1,0.453491210938,1,1,1.049990474,30,30,30,9.52600482518e-06,1,1,1.05000303406,30,30,30,3.03405595226e-06,1e-05,-1824.9247397,437.444819202,113.062397377,78.7819580845,-1825.333158,437.476308459,113.107470292,78.8134473417,PASSED,PASSED,true,true,9.68600060861e-15,2.26263452419e-13,1e-05,true,true
2012-10-15 13:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,702.684631348,702.911376953,702.684631348,1,0.226745605469,0.999512144732,22,1.04999392661,13,13,13,6.07339224978e-06,0.999512257844,22,1.05000282842,13,13,13,2.82842189758e-06,1e-05,-813.303775491,404.933698427,68.5564383394,48.8194360117,-813.508246861,404.949519357,68.5787125744,48.8352569419,PASSED,PASSED,true,true,1.3241898681e-14,2.34479102801e-13,1e-05,true,true
2012-10-15 13:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1746.84814453,1747.30163574,1746.84814453,1,0.453491210938,1,1,1.04999350529,30,30,30,6.49470819925e-06,1,1,1.05000606291,30,30,30,6.0629147256e-06,1e-05,-1814.08506481,434.141415638,111.938662202,78.0271532231,-1814.49350131,434.172904731,111.983716918,78.0586423164,PASSED,PASSED,true,true,9.38339172123e-15,1.98729921408e-13,1e-05,true,true
2012-10-15 14:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,10,16,723.318481445,723.771972656,723.318481445,1,0.453491210938,0.999556635761,22,1.04999023753,13,13,13,9.76247093187e-06,0.999556862063,22,1.05000804764,13,13,13,8.04763872031e-06,1e-05,-825.853827411,390.478981293,67.9848045343,48.4040775307,-826.262879398,390.510540002,68.0292437586,48.4356362402,PASSED,PASSED,true,true,1.19777529616e-14,2.32258656752e-13,1e-05,true,true
2012-10-15 14:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1745.4876709,1745.7144165,1745.4876709,1,0.226745605469,1,1,1.04999745434,30,30,30,2.54565561364e-06,1,1,1.05000373327,30,30,30,3.73326819392e-06,1e-05,-1805.91698933,418.829052575,110.090832068,76.7541488126,-1806.12127047,418.844757735,110.113296534,76.7698539727,PASSED,PASSED,true,true,8.9388575403e-15,1.98729921408e-13,1e-05,true,true
2012-10-15 14:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,777.964172363,778.190917969,777.964172363,1,0.226745605469,0.99953118053,22,1.04999626287,13,13,13,3.73712856772e-06,0.999531293658,22,1.05000516603,13,13,13,5.16602703682e-06,1e-05,-818.749549676,398.771685923,68.3210405324,48.6482853927,-818.954043586,398.787489655,68.3432922279,48.6640891253,PASSED,PASSED,true,true,1.47812203281e-14,2.33590924381e-13,1e-05,true,true
2012-10-15 14:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1774.5111084,1774.737854,1774.5111084,1,0.226745605469,1,1,1.04999968858,30,30,30,3.11421515686e-07,1,1,1.05000596289,30,30,30,5.96288709964e-06,1e-05,-1775.17205324,425.826493858,108.445473005,75.7030933277,-1775.37629322,425.842245676,108.467978625,75.7188451459,PASSED,PASSED,true,true,8.31010694413e-15,2.01394456667e-13,1e-05,true,true
2012-10-15 15:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,853.470458984,853.69720459,853.470458984,1,0.226745605469,0.999504442681,22,1.0499979642,13,13,13,2.03580498215e-06,0.999504555785,22,1.05000686536,13,13,13,6.8653590708e-06,1e-05,-811.196711774,407.4565324,68.6654795296,48.8984837829,-811.401172032,407.4723617,68.687764877,48.9143130829,PASSED,PASSED,true,true,1.18755677369e-14,2.34923192011e-13,1e-05,true,true
2012-10-15 15:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1812.60437012,1813.05786133,1812.60437012,1,0.453491210938,1,1,1.04999371636,30,30,30,6.28363524258e-06,1,1,1.05000625295,30,30,30,6.25294737899e-06,1e-05,-1732.73759187,432.876162111,106.258510571,74.3181134945,-1733.14598823,432.907773064,106.303605419,74.3497244475,PASSED,PASSED,true,true,7.86263334156e-15,2.04947170346e-13,1e-05,true,true
2012-10-15 15:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,951.197814941,951.424560547,951.197814941,1,0.226745605469,0.999451461434,22,1.04999271603,13,13,13,7.28397141603e-06,0.999451574492,22,1.05000161343,13,13,13,1.61343217409e-06,1e-05,-796.060780837,424.619435401,69.3356397811,49.3851662705,-796.265177841,424.635312933,69.3579883824,49.401043802,PASSED,PASSED,true,true,1.71659876894e-14,2.59348098552e-13,1e-05,true,true
2012-10-15 15:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,1867.02331543,1867.25006104,1867.02331543,1,0.226745605469,0.999951757446,22,1.04999940297,30,30,30,5.97033103622e-07,0.999951870355,22,1.05000566273,30,30,30,5.66272611513e-06,1e-05,-1676.83972314,448.449686237,104.382197964,73.2154171061,-1677.04383901,448.465581727,104.404827706,73.2313125967,PASSED,PASSED,true,true,1.87847636042e-14,2.10498285469e-13,1e-05,true,true
2012-10-15 16:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1092.91381836,1093.14056396,1092.91381836,1,0.226745605469,0.999284567086,22,1.04999467499,13,13,13,5.32501458972e-06,0.999284679994,22,1.05000356015,13,13,13,3.56014668812e-06,1e-05,-748.713492223,478.833879074,71.5890024992,51.016833252,-748.91768243,478.84991386,71.6115578981,51.0328680371,PASSED,PASSED,true,true,1.34327254689e-14,2.26707541628e-13,1e-05,true,true
2012-10-15 16:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1966.79138184,1967.24487305,1966.79138184,1,0.453491210938,0.999762364348,22,1.04999741291,30,30,30,2.5870899345e-06,0.999762589778,22,1.05000990158,30,30,30,9.90157604419e-06,1e-05,-1589.70792492,501.46047548,104.472133279,73.643429658,-1590.11565933,501.492715257,104.517890075,73.675669435,PASSED,PASSED,true,true,1.77442156852e-14,2.22044604925e-13,1e-05,true,true
2012-10-15 16:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1235.5368042,1235.7635498,1235.5368042,1,0.226745605469,0.999135254526,22,1.04999699658,13,13,13,3.00342347592e-06,0.999135367299,22,1.05000587078,13,13,13,5.87077506986e-06,1e-05,-706.331262624,527.393475809,73.7266544578,52.5597487292,-706.535267393,527.409651554,73.7493952939,52.575924474,PASSED,PASSED,true,true,1.36934038777e-14,3.13526982154e-13,1e-05,true,true
2012-10-15 16:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2063.83850098,2064.06524658,2063.83850098,1,0.226745605469,0.999587682585,22,1.0499986615,30,30,30,1.33849924522e-06,0.999587795125,22,1.05000489098,30,30,30,4.89097543044e-06,1e-05,-1502.94681643,549.537163199,105.412797431,74.7034361193,-1503.15046295,549.55348746,105.435896515,74.7197603808,PASSED,PASSED,true,true,1.6812829674e-14,3.9945824426e-13,1e-05,true,true
2012-10-15 17:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1396.29943848,1396.52618408,1396.29943848,1,0.226745605469,0.998529577398,25,1.04999854516,13,13,13,1.45484379099e-06,0.998530294461,25,1.05000740308,13,13,13,7.40308353087e-06,1e-05,-643.158269786,599.745654596,77.1139302851,54.9964730691,-643.361998983,599.762039787,77.1369466935,55.01285826,PASSED,PASSED,true,true,1.91098901804e-14,2.22044604925e-13,1e-05,true,true
2012-10-15 17:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2186.28112793,2186.73461914,2186.28112793,1,0.453491210938,0.999343195139,22,1.04999416047,30,30,30,5.83953419664e-06,0.999343419714,22,1.05000658219,30,30,30,6.58219068939e-06,1e-05,-1401.27980123,622.463255627,108.974088291,77.7140741002,-1401.68644092,622.496477732,109.020939812,77.7472962053,PASSED,PASSED,true,true,1.59359444707e-14,3.80140363632e-13,1e-05,true,true
2012-10-15 17:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1508.53851318,1508.76525879,1508.53851318,1,0.226745605469,0.998315075294,25,1.04999627346,13,13,13,3.72654246106e-06,0.998315792048,25,1.05000512656,13,13,13,5.12656286933e-06,1e-05,-624.139699551,621.45640264,78.1718300273,55.7557538574,-624.343347086,621.472849937,78.1949280977,55.7722011554,PASSED,PASSED,true,true,1.455158847e-14,2.32036612147e-13,1e-05,true,true
2012-10-15 17:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2252.49084473,2252.94433594,2252.49084473,1,0.453491210938,0.999249344571,22,1.04999628609,30,30,30,3.71391015874e-06,0.999249568982,22,1.05000868772,30,30,30,8.68772072571e-06,1e-05,-1335.48649825,645.044236937,110.777362873,79.3435881547,-1335.89294206,645.077670974,110.824410273,79.3770221916,PASSED,PASSED,true,true,1.66262978586e-14,3.7103653483e-13,1e-05,true,true
2012-10-15 18:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1647.53356934,1647.76031494,1647.53356934,1,0.226745605469,0.997365969024,25,1.04999805827,13,13,13,1.94172560763e-06,0.997366684383,25,1.0500068898,13,13,13,6.88980023122e-06,1e-05,-540.162993731,717.686396195,83.1597634425,59.325980303,-540.366274847,717.703121831,83.1832279319,59.3427059392,PASSED,PASSED,true,true,1.16716815801e-14,2.24265050974e-13,1e-05,true,true
2012-10-15 18:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2383.09631348,2383.54980469,2383.09631348,1,0.453491210938,0.998947809929,22,1.04999126141,30,30,30,8.73858630013e-06,0.998948033687,22,1.05000362398,30,30,30,3.62397530695e-06,1e-05,-1240.86008493,743.330808398,118.025416382,84.9703925059,-1241.2656673,743.364952619,118.073325225,85.0045367267,PASSED,PASSED,true,true,1.62947923495e-14,3.52606832621e-13,1e-05,true,true
2012-10-15 18:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1706.26068115,1706.48742676,1706.26068115,1,0.226745605469,0.997043228961,25,1.04999554481,13,13,13,4.45519125081e-06,0.997043943851,25,1.05000436907,13,13,13,4.36907343726e-06,1e-05,-511.552763119,750.395266729,84.9473261312,60.6021335071,-511.755920856,750.412086117,84.9709139993,60.6189528949,PASSED,PASSED,true,true,1.4710985303e-14,2.28927987678e-13,1e-05,true,true
2012-10-15 18:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2433.20709229,2433.43383789,2433.20709229,1,0.226745605469,0.998841710776,22,1.04999525871,30,30,30,4.74128845629e-06,0.998841822543,22,1.05000143252,30,30,30,1.43252083529e-06,1e-05,-1202.41887227,777.104402956,121.027628116,87.3112697338,-1202.62151663,777.121599591,121.051729359,87.3284663691,PASSED,PASSED,true,true,1.60393849667e-14,3.46389583683e-13,1e-05,true,true
2012-10-15 19:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1690.61523438,1690.84197998,1690.61523438,1,0.226745605469,0.997312739165,25,1.04999687399,13,13,13,3.12600978014e-06,0.997313454448,25,1.05000570434,13,13,13,5.70433533231e-06,1e-05,-535.432249997,723.072703736,83.4486670574,59.5323437282,-535.635511085,723.089444608,83.4721515746,59.5490845999,PASSED,PASSED,true,true,1.46089343835e-14,2.25153229394e-13,1e-05,true,true
2012-10-15 19:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2407.13134766,2407.35809326,2407.13134766,1,0.226745605469,0.998919603851,22,1.04999956867,30,30,30,4.31326074635e-07,0.998919715708,22,1.05000574633,30,30,30,5.74633498296e-06,1e-05,-1216.2177255,749.477195691,119.179304836,85.9368356826,-1216.42049157,749.494299415,119.203284372,85.9539394072,PASSED,PASSED,true,true,1.6099579707e-14,3.50608431177e-13,1e-05,true,true
2012-10-15 19:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1707.84790039,1708.074646,1707.84790039,1,0.226745605469,0.997079298431,25,1.04999832455,13,13,13,1.67545318286e-06,0.997080013368,25,1.05000714957,13,13,13,7.14956731085e-06,1e-05,-514.789976157,746.764566927,84.7528155804,60.4633449137,-514.993146651,746.78137657,84.776390692,60.4801545571,PASSED,PASSED,true,true,1.45452192968e-14,2.28483898468e-13,1e-05,true,true
2012-10-15 19:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2431.39312744,2431.61987305,2431.39312744,1,0.226745605469,0.998850888647,22,1.04999527158,30,30,30,4.72841757482e-06,0.998851000426,22,1.05000144566,30,30,30,1.44566226212e-06,1e-05,-1202.23387444,773.49339874,120.854144348,87.1921767267,-1202.43653533,773.510583908,120.878229068,87.2093618954,PASSED,PASSED,true,true,1.60514179768e-14,3.46167539078e-13,1e-05,true,true
2012-10-15 20:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1684.49310303,1684.71984863,1684.49310303,1,0.226745605469,0.99739190026,25,1.04999129098,13,13,13,8.70902495964e-06,0.99739261567,25,1.05000012324,13,13,13,1.23239450645e-07,1e-05,-542.35119374,714.988285688,82.9967698977,59.2095671827,-542.554487653,715.005001744,83.0202215905,59.2262832389,PASSED,PASSED,true,true,1.4628058977e-14,2.24265050974e-13,1e-05,true,true
2012-10-15 20:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2398.51501465,2398.96850586,2398.51501465,1,0.453491210938,0.998942926425,22,1.04999306648,30,30,30,6.93352161862e-06,0.998943150195,22,1.0500054244,30,30,30,5.42439820972e-06,1e-05,-1220.78852966,741.267995405,118.581345596,85.4892768999,-1221.19413722,741.302144645,118.629229252,85.5234261399,PASSED,PASSED,true,true,1.61236782929e-14,3.50608431177e-13,1e-05,true,true
2012-10-15 20:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1679.95819092,1680.18493652,1679.95819092,1,0.226745605469,0.997455207388,25,1.04999689681,13,13,13,3.10319136498e-06,0.99745592288,25,1.05000573038,13,13,13,5.73038414209e-06,1e-05,-548.043933106,708.625145576,82.6688020754,58.9752001405,-548.247249099,708.641844746,82.6922316884,58.9918993106,PASSED,PASSED,true,true,1.59703372822e-14,2.22932783345e-13,1e-05,true,true
2012-10-15 20:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2392.1661377,2392.3928833,2392.1661377,1,0.226745605469,0.998961541825,22,1.04999976127,30,30,30,2.38731116653e-07,0.99896165373,22,1.05000594116,30,30,30,5.94116180364e-06,1e-05,-1224.76246653,734.820943543,118.158215431,85.170998108,-1224.96529768,734.83799688,118.182129884,85.1880514445,PASSED,PASSED,true,true,1.61297047764e-14,3.52162743411e-13,1e-05,true,true
2012-10-15 21:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1651.84173584,1652.06848145,1651.84173584,1,0.226745605469,0.997830830159,25,1.04999291349,13,13,13,7.0865073083e-06,0.99783154621,25,1.05000175568,13,13,13,1.75567885963e-06,1e-05,-581.228761652,670.501270275,80.6482456069,57.5301836546,-581.432224042,670.517858318,80.6715288218,57.5467716978,PASSED,PASSED,true,true,1.61662126203e-14,2.03614902716e-13,1e-05,true,true
2012-10-15 21:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2352.71240234,2352.93914795,2352.71240234,1,0.226745605469,0.999072206917,22,1.04999971935,30,30,30,2.8065153157e-07,0.999072318949,22,1.05000590514,30,30,30,5.90513526477e-06,1e-05,-1247.23448416,696.1571266,115.513189603,83.18603998,-1247.43748728,696.174046814,115.536932084,83.2029601941,PASSED,PASSED,true,true,1.72240511355e-14,3.57713858534e-13,1e-05,true,true
2012-10-15 21:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1627.12646484,1627.35321045,1627.12646484,1,0.226745605469,0.998163817383,25,1.04999471168,13,13,13,5.28832246194e-06,0.998164533917,25,1.05000356138,13,13,13,3.56138269364e-06,1e-05,-610.728591487,636.76866047,78.9314630703,56.3004819768,-610.932181411,636.785151578,78.9546187512,56.3169730846,PASSED,PASSED,true,true,1.62681076426e-14,2.08055794815e-13,1e-05,true,true
2012-10-15 21:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2317.7935791,2318.02032471,2317.7935791,1,0.226745605469,0.99917021526,22,1.04999926658,30,30,30,7.33424197152e-07,0.999170327405,22,1.05000545759,30,30,30,5.45758880754e-06,1e-05,-1267.09691361,661.939324854,113.230255204,81.4711463608,-1267.30006917,661.956127059,113.25384525,81.4879485659,PASSED,PASSED,true,true,1.63047884089e-14,3.63042929052e-13,1e-05,true,true
2012-10-15 22:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1566.58538818,1566.81213379,1566.58538818,1,0.226745605469,0.998980579959,25,1.04999863812,13,13,13,1.3618836523e-06,0.998981297681,25,1.05000750629,13,13,13,7.50629223312e-06,1e-05,-683.068252921,554.063294804,74.9490702486,53.4401760924,-683.272155708,554.079548047,74.971913067,53.4564293353,PASSED,PASSED,true,true,1.51747390881e-14,2.37365682665e-13,1e-05,true,true
2012-10-15 22:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2232.08374023,2232.53723145,2232.08374023,1,0.453491210938,0.999410736528,22,1.04999458126,30,30,30,5.41874070348e-06,0.999410961372,22,1.05000698896,30,30,30,6.9889647214e-06,1e-05,-1315.66045921,578.049998876,107.855216012,77.4268801641,-1316.0675187,578.083023741,107.901647733,77.4599050297,PASSED,PASSED,true,true,1.65411835239e-14,3.74367203904e-13,1e-05,true,true
2012-10-15 22:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1526.90490723,1527.13165283,1526.90490723,1,0.226745605469,0.999218881828,22,1.04999289593,13,13,13,7.10406697957e-06,0.999218994677,22,1.05000177633,13,13,13,1.77633149656e-06,1e-05,-730.018488662,500.173270722,72.5077396573,51.6805800146,-730.222598433,500.189366712,72.5303754919,51.6966760054,PASSED,PASSED,true,true,1.53661911254e-14,2.31148433727e-13,1e-05,true,true
2012-10-15 22:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2176.30432129,2176.7578125,2176.30432129,1,0.453491210938,0.999567696177,22,1.04999330991,30,30,30,6.69009234233e-06,0.999567921383,22,1.05000573439,30,30,30,5.73438916796e-06,1e-05,-1347.38648894,523.418339208,104.539153439,74.9256485012,-1347.79403652,523.450985892,104.585097072,74.9582951854,PASSED,PASSED,true,true,1.6711543397e-14,3.83471032706e-13,1e-05,true,true
2012-10-15 23:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1492.89306641,1493.11981201,1492.89306641,1,0.226745605469,0.999361713812,22,1.04999568212,13,13,13,4.31787783062e-06,0.999361826789,22,1.0500045729,13,13,13,4.57290098765e-06,1e-05,-770.641721892,453.7768772,70.5349721393,50.2542657621,-770.846006955,453.79283982,70.5574326817,50.270228382,PASSED,PASSED,true,true,1.56195118292e-14,2.42694753183e-13,1e-05,true,true
2012-10-15 23:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2128.23425293,2128.68774414,2128.23425293,1,0.453491210938,0.999703025343,22,1.04999174559,30,30,30,8.25440946217e-06,0.99970325086,22,1.05000418456,30,30,30,4.18456191653e-06,1e-05,-1374.72359265,476.373976229,101.794287905,72.8513647913,-1375.1315612,476.406296618,101.839810569,72.8836851796,PASSED,PASSED,true,true,1.68824201317e-14,3.90132370853e-13,1e-05,true,true
2012-10-15 23:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1450.26489258,1450.49163818,1450.26489258,1,0.226745605469,0.999540647556,22,1.04999622306,13,13,13,3.77693599973e-06,0.999540760692,22,1.05000512691,13,13,13,5.12691264731e-06,1e-05,-821.434420746,395.700358275,68.2014508136,48.5613557924,-821.638926345,395.716153115,68.2236908203,48.5771506324,PASSED,PASSED,true,true,1.58489820341e-14,2.32702745961e-13,1e-05,true,true
2012-10-15 23:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2068.37341309,2068.60015869,2068.37341309,1,0.226745605469,0.999872745694,22,1.04999789948,30,30,30,2.10052405736e-06,0.999872858647,22,1.05000412797,30,30,30,4.12797201355e-06,1e-05,-1409.20856791,417.521388527,98.5358241611,70.3823860444,-1409.41281389,417.537345653,98.5583237815,70.3983431706,PASSED,PASSED,true,true,1.70905858372e-14,2.39142039504e-13,1e-05,true,true
2012-10-16 00:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1424.18914795,1424.41589355,1424.18914795,1,0.226745605469,0.999649997929,22,1.04999623499,13,13,13,3.76500608401e-06,0.999650111164,22,1.05000514684,13,13,13,5.14683809727e-06,1e-05,-852.446348845,360.24172359,66.8541169977,47.5805174072,-852.650989216,360.257415879,66.8762222329,47.5962096959,PASSED,PASSED,true,true,1.6077153633e-14,2.59570143157e-13,1e-05,true,true
2012-10-16 00:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2031.640625,2032.09411621,2031.640625,1,0.453491210938,0.999976404145,22,1.04999706334,30,30,30,2.93665921625e-06,0.999976630285,22,1.05000953135,30,30,30,9.53134568293e-06,1e-05,-1430.14218421,381.581861261,96.6097586862,68.9206550775,-1430.55099561,381.613527519,96.6544384915,68.9523213355,PASSED,PASSED,true,true,1.73420395258e-14,2.33812968986e-13,1e-05,true,true
2012-10-16 00:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1406.27624512,1406.50299072,1406.27624512,1,0.226745605469,0.999724842521,22,1.04999393086,13,13,13,6.06914002121e-06,0.999724955823,22,1.05000284823,13,13,13,2.8482272485e-06,1e-05,-873.617849531,335.973863624,65.9605745879,46.9285687937,-873.822583014,335.989485098,65.9825867104,46.9441902675,PASSED,PASSED,true,true,1.61789429292e-14,2.55351295664e-13,1e-05,true,true
2012-10-16 00:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2006.47186279,2006.6986084,2006.47186279,1,0.226745605469,1,1,1.04999570394,30,30,30,4.29606092078e-06,1,1,1.0500019418,30,30,30,1.9418009698e-06,1e-05,-1444.44992934,356.98899854,95.3241124582,67.9437037097,-1444.65444669,357.004745137,95.3463407126,67.9594503069,PASSED,PASSED,true,true,1.74398921532e-14,2.30482299912e-13,1e-05,true,true
2012-10-16 01:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1402.42156982,1402.64831543,1402.42156982,1,0.226745605469,0.999741525256,22,1.04999396282,13,13,13,6.03717629044e-06,0.999741638573,22,1.05000288141,13,13,13,2.88141036853e-06,1e-05,-878.34642347,330.569493727,65.7666760115,46.7868897238,-878.551177484,330.585099574,65.7886676037,46.8024955711,PASSED,PASSED,true,true,1.62107769416e-14,2.54463117244e-13,1e-05,true,true
