timestamp,axis,axis_bus,baseline_status,baseline_power_flow_status,baseline_voltage_status,baseline_replay_status,axis_status,initial_step_kW,doubling_steps,bisection_steps,evaluation_count,safe_lower_kW,violating_upper_kW,axis_capacity_kW,capacity_tolerance_kW,bracket_width_kW,safe_Vmin_pu,safe_Vmin_bus,safe_Vmax_pu,safe_Vmax_bus,safe_vmax_bus_set,safe_upper_limit_near_binding_bus_set,safe_voltage_margin_pu,violating_Vmin_pu,violating_Vmin_bus,violating_Vmax_pu,violating_Vmax_bus,violating_vmax_bus_set,violating_upper_limit_near_binding_bus_set,violating_voltage_excess_pu,binding_tolerance_pu,safe_P_sub_kW,safe_Q_sub_kvar,safe_active_loss_kW,safe_reactive_loss_kvar,violating_P_sub_kW,violating_Q_sub_kvar,violating_active_loss_kW,violating_reactive_loss_kvar,safe_replay_status,violating_replay_status,monotonic_Vmax_check,monotonic_status_check,maximum_residual,maximum_primary_replay_voltage_difference,voltage_margin_tolerance_pu,power_stopping_criterion_met,voltage_stopping_criterion_met
2012-10-16 01:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2000.80322266,2001.25671387,2000.80322266,1,0.453491210938,1,1,1.04999215532,30,30,30,7.84467849901e-06,1,1,1.05000463273,30,30,30,4.63273222984e-06,1e-05,-1447.46355602,351.5044627,95.0311962906,67.7218586971,-1447.87264005,351.535917711,95.0756034791,67.7533137081,PASSED,PASSED,true,true,1.74643799209e-14,2.30260255307e-13,1e-05,true,true
2012-10-16 01:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1401.2878418,1401.5145874,1401.2878418,1,0.226745605469,0.999746404444,22,1.04999538602,13,13,13,4.61397786711e-06,0.999746517765,22,1.05000430493,13,13,13,4.30493489989e-06,1e-05,-879.756680185,328.997289543,65.7139231811,46.7482579194,-879.961439637,329.012891221,65.7359093349,46.7638595974,PASSED,PASSED,true,true,1.62107769416e-14,2.54907206454e-13,1e-05,true,true
2012-10-16 01:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,1999.44274902,1999.66949463,1999.44274902,1,0.226745605469,1,1,1.04999971702,30,30,30,2.82981470923e-07,1,1,1.05000595591,30,30,30,5.95590701025e-06,1e-05,-1448.64923276,349.927671482,94.9762778337,67.6786398585,-1448.8537802,349.943394642,94.9984759953,67.6943630189,PASSED,PASSED,true,true,1.73671906425e-14,2.29594121492e-13,1e-05,true,true
2012-10-16 02:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1404.00878906,1404.23553467,1404.00878906,1,0.226745605469,0.999734371254,22,1.04999380025,13,13,13,6.19974527405e-06,0.999734484565,22,1.05000271832,13,13,13,2.71832168974e-06,1e-05,-876.315851426,332.886083058,65.8492646799,46.8472520656,-876.520596695,332.901695564,65.8712650162,46.8628645716,PASSED,PASSED,true,true,1.61916751238e-14,2.55795384874e-13,1e-05,true,true
2012-10-16 02:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2003.29742432,2003.52416992,2003.29742432,1,0.226745605469,1,1,1.04999620992,30,30,30,3.79007792817e-06,1,1,1.05000244826,30,30,30,2.44825924045e-06,1e-05,-1446.28869196,353.861484972,95.1650593962,67.8226539796,-1446.49322311,353.877220848,95.1872738528,67.8383898548,PASSED,PASSED,true,true,1.74582570622e-14,2.30482299912e-13,1e-05,true,true
2012-10-16 02:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1403.55529785,1403.78204346,1403.55529785,1,0.226745605469,0.999737105474,22,1.0499970501,13,13,13,2.94989580496e-06,0.999737218786,22,1.0500059683,13,13,13,5.96830095234e-06,1e-05,-877.153639714,332.019382191,65.8260017525,46.8300840989,-877.35838705,332.034993055,65.8480000219,46.8456949635,PASSED,PASSED,true,true,1.61980419269e-14,2.55351295664e-13,1e-05,true,true
2012-10-16 02:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2002.39044189,2002.6171875,2002.39044189,1,0.226745605469,1,1,1.04999477782,30,30,30,5.22218257193e-06,1,1,1.0500010163,30,30,30,1.01630444549e-06,1e-05,-1446.6992547,352.974803381,95.1155308082,67.7855052891,-1446.90379036,352.990535832,95.1377407583,67.8012377398,PASSED,PASSED,true,true,1.74643799209e-14,2.29816166097e-13,1e-05,true,true
2012-10-16 03:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1396.97967529,1397.2064209,1396.97967529,1,0.226745605469,0.999763997835,22,1.04999288915,13,13,13,7.11085223259e-06,0.999764111172,22,1.0500018094,13,13,13,1.80940117556e-06,1e-05,-884.693839518,323.283929696,65.5047785898,46.5954770598,-884.89862163,323.299514179,65.5267420834,46.6110615429,PASSED,PASSED,true,true,1.62426226703e-14,2.54019028034e-13,1e-05,true,true
2012-10-16 03:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,1993.32061768,1993.54736328,1993.32061768,1,0.226745605469,1,1,1.04999443457,30,30,30,5.56542736807e-06,1,1,1.05000067443,30,30,30,6.74433908943e-07,1e-05,-1451.87772948,344.128708769,94.6618310155,67.4402561321,-1452.08230482,344.144410407,94.6840012801,67.4559577703,PASSED,PASSED,true,true,1.7501129863e-14,2.28705943073e-13,1e-05,true,true
2012-10-16 03:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1402.64831543,1402.87506104,1402.64831543,1,0.226745605469,0.999740808226,22,1.04999533146,13,13,13,4.66853664216e-06,0.999740921542,22,1.05000424997,13,13,13,4.24996802373e-06,1e-05,-878.169715644,330.809798971,65.778560969,46.7955041772,-878.374468227,330.825405879,65.8005539916,46.8111110844,PASSED,PASSED,true,true,1.61980419269e-14,2.54907206454e-13,1e-05,true,true
2012-10-16 03:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2001.25671387,2001.48345947,2001.25671387,1,0.226745605469,1,1,1.04999764449,30,30,30,2.35551343808e-06,1,1,1.05000388312,30,30,30,3.88311933763e-06,1e-05,-1447.49343409,351.759548703,95.0632409649,67.7452539085,-1447.69797411,351.775277689,95.0854465453,67.7609828948,PASSED,PASSED,true,true,1.74582570622e-14,2.30038210702e-13,1e-05,true,true
2012-10-16 04:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1388.13659668,1388.36334229,1388.13659668,1,0.226745605469,0.999802055026,22,1.04999807208,13,13,13,1.92792294595e-06,0.999802168395,22,1.050006995,13,13,13,6.99500195189e-06,1e-05,-895.577042948,310.989428106,65.0852548842,46.2882156873,-895.781869835,311.004978399,65.1071736033,46.3037659799,PASSED,PASSED,true,true,1.16398843903e-14,2.52686760405e-13,1e-05,true,true
2012-10-16 04:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,1980.62286377,1980.84960938,1980.62286377,1,0.226745605469,1,1,1.04999453225,30,30,30,5.4677484147e-06,1,1,1.05000077403,30,30,30,7.74032282491e-07,1e-05,-1459.11666467,331.662105509,94.0319002519,66.9608930897,-1459.32129574,331.677763902,94.054014784,66.9765514828,PASSED,PASSED,true,true,1.75379016309e-14,2.26929586233e-13,1e-05,true,true
2012-10-16 04:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1395.16571045,1395.39245605,1395.16571045,1,0.226745605469,0.999772521162,22,1.0499963062,13,13,13,3.69380325993e-06,0.999772634506,22,1.050005227,13,13,13,5.22699971661e-06,1e-05,-887.175104904,320.54339206,65.4160780977,46.5304164165,-887.379896142,320.558969525,65.4380324651,46.5459938812,PASSED,PASSED,true,true,1.62426226703e-14,2.54019028034e-13,1e-05,true,true
2012-10-16 04:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1990.3729248,1990.82641602,1990.3729248,1,0.453491210938,1,1,1.04999005562,30,30,30,9.94438048396e-06,1,1,1.05000253622,30,30,30,2.53622163049e-06,1e-05,-1453.2925491,341.335634576,94.5058482604,67.3226589323,-1453.70172565,341.367017915,94.5501629187,67.3540422718,PASSED,PASSED,true,true,1.7501129863e-14,2.28705943073e-13,1e-05,true,true
2012-10-16 05:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1402.64831543,1403.10180664,1402.64831543,1,0.453491210938,0.999739988792,22,1.04999001685,13,13,13,9.98315467737e-06,0.999740215423,22,1.05000785378,13,13,13,7.85378002455e-06,1e-05,-877.83461587,331.044076532,65.774172194,46.7925744992,-878.244119841,331.075291291,65.8181594334,46.8237892586,PASSED,PASSED,true,true,1.61980419269e-14,2.2226664953e-13,1e-05,true,true
2012-10-16 05:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2001.25671387,2001.71020508,2001.25671387,1,0.453491210938,1,1,1.04999125939,30,30,30,8.74060940048e-06,1,1,1.05000373668,30,30,30,3.73668025255e-06,1e-05,-1447.16441298,351.989875476,95.0527735169,67.7383734434,-1447.57349333,352.021333376,95.0971843845,67.7698313431,PASSED,PASSED,true,true,1.74521348143e-14,2.30260255307e-13,1e-05,true,true
2012-10-16 05:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1418.29376221,1418.52050781,1418.29376221,1,0.226745605469,0.999674885769,22,1.04999465705,13,13,13,5.34295466448e-06,0.999674999026,22,1.05000357074,13,13,13,3.57074354262e-06,1e-05,-859.471606111,352.165855942,66.5517241493,47.3600708672,-859.676277774,352.18152445,66.5737980923,47.3757393752,PASSED,PASSED,true,true,1.61153103308e-14,2.58681964738e-13,1e-05,true,true
2012-10-16 05:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2023.2510376,2023.4777832,2023.2510376,1,0.226745605469,0.99999995799,22,1.04999511961,30,30,30,4.88039023439e-06,1,1,1.05000135494,30,30,30,1.35494157028e-06,1e-05,-1434.80630566,373.396147503,96.174299993,68.5903624287,-1435.01074988,373.411950908,96.19660138,68.6061658337,PASSED,PASSED,true,true,1.73726014625e-14,2.32702745961e-13,1e-05,true,true
2012-10-16 06:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1453.21258545,1453.43933105,1453.21258545,1,0.226745605469,0.999525685514,22,1.04999214374,13,13,13,7.8562579191e-06,0.999525798639,22,1.05000104658,13,13,13,1.04658466671e-06,1e-05,-817.110881194,400.530060725,68.3796404663,48.6910450513,-817.315369975,400.545868446,68.4018972908,48.7068527726,PASSED,PASSED,true,true,1.5842599557e-14,2.34035013591e-13,1e-05,true,true
2012-10-16 06:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2072.9083252,2073.36181641,2072.9083252,1,0.453491210938,0.999858652747,22,1.049991289,30,30,30,8.71100351163e-06,0.999858878621,22,1.05000374465,30,30,30,3.74464905439e-06,1e-05,-1406.4128423,422.401499594,98.7734191023,70.5624839203,-1406.82129311,422.433445655,98.8184595056,70.5944299814,PASSED,PASSED,true,true,1.70721892319e-14,2.39364084109e-13,1e-05,true,true
2012-10-16 06:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1504.9105835,1505.1373291,1504.9105835,1,0.226745605469,0.999229649488,22,1.04999227324,13,13,13,7.72676269922e-06,0.999229762347,22,1.05000115444,13,13,13,1.15443615289e-06,1e-05,-733.065837035,496.669049048,72.3531381489,51.5689734963,-733.269960359,496.685134745,72.3757604302,51.5850591937,PASSED,PASSED,true,true,1.16335269395e-14,2.27595720048e-13,1e-05,true,true
2012-10-16 06:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2163.83331299,2164.06005859,2163.83331299,1,0.226745605469,0.999584205071,22,1.04999493206,30,30,30,5.06794411126e-06,0.999584317687,22,1.05000114621,30,30,30,1.14620665492e-06,1e-05,-1360.26101776,519.630502966,104.080686911,74.5304274144,-1360.46480728,519.646808007,104.103643,74.5467324561,PASSED,PASSED,true,true,1.68734040556e-14,3.8458125573e-13,1e-05,true,true
2012-10-16 07:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1480.87554932,1481.10229492,1480.87554932,1,0.226745605469,0.999099873245,22,1.04999631554,13,13,13,3.68446132981e-06,0.999099985987,22,1.05000518717,13,13,13,5.18716616882e-06,1e-05,-696.259759692,538.900257177,74.246487104,52.9343392282,-696.463720983,538.916465991,74.2692714177,52.9505480424,PASSED,PASSED,true,true,1.35539956518e-14,2.25819363209e-13,1e-05,true,true
2012-10-16 07:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2182.19970703,2182.65319824,2182.19970703,1,0.453491210938,0.999478896209,22,1.04999361395,30,30,30,6.38605127401e-06,0.999479121167,22,1.05000603671,30,30,30,6.03670578725e-06,1e-05,-1365.82946832,561.802472947,106.000936187,75.8365549984,-1366.23666114,561.835347473,106.047234585,75.8694295244,PASSED,PASSED,true,true,1.68976527907e-14,3.81916720471e-13,1e-05,true,true
2012-10-16 07:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1418.97399902,1419.20074463,1418.97399902,1,0.226745605469,0.999080198572,25,1.04999732044,13,13,13,2.67955513533e-06,0.999080916443,25,1.05000619092,13,13,13,6.19091542764e-06,1e-05,-691.861864113,543.961776331,74.480372385,53.1027695312,-692.065805789,543.978000037,74.5031763144,53.1189932374,PASSED,PASSED,true,true,1.61853087911e-14,2.58904009343e-13,1e-05,true,true
2012-10-16 07:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2157.71118164,2157.93792725,2157.71118164,1,0.226745605469,0.999485255402,22,1.04999768277,30,30,30,2.31722885946e-06,0.99948536787,22,1.05000389789,30,30,30,3.89788647892e-06,1e-05,-1399.20284855,566.421897321,105.876570564,75.5628905211,-1399.40642055,566.438332838,105.899744172,75.5793260382,PASSED,PASSED,true,true,1.72119539527e-14,3.84803300335e-13,1e-05,true,true
2012-10-16 08:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1296.53137207,1296.98486328,1296.53137207,1,0.453491210938,0.999198532385,22,1.04999104255,13,13,13,8.95744859819e-06,0.999198758046,22,1.05000880027,13,13,13,8.80027094352e-06,1e-05,-724.20024469,506.778481003,72.7932519869,51.8867113028,-724.608412012,506.810712585,72.8385758753,51.9189428844,PASSED,PASSED,true,true,1.55495209183e-14,2.70672373404e-13,1e-05,true,true
2012-10-16 08:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2076.53625488,2076.98974609,2076.53625488,1,0.453491210938,0.99962360535,22,1.04999514082,30,30,30,4.85917518889e-06,0.999623830552,22,1.05000759569,30,30,30,7.59568986175e-06,1e-05,-1473.21003803,528.60431298,103.788341457,73.7125432793,-1473.61751639,528.636865279,103.83435431,73.745095579,PASSED,PASSED,true,true,1.64804690255e-14,3.97681887421e-13,1e-05,true,true
2012-10-16 08:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1187.23999023,1187.69348145,1187.23999023,1,0.453491210938,0.999246028056,22,1.04999204187,13,13,13,7.95812757604e-06,0.999246253802,22,1.05000980649,13,13,13,9.80649173532e-06,1e-05,-737.714673282,491.343571968,72.1210625783,51.4013747428,-738.122957178,491.375714862,72.1662698926,51.4335176368,PASSED,PASSED,true,true,1.4717367798e-14,2.26485497024e-13,1e-05,true,true
2012-10-16 08:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2017.12890625,2017.58239746,2017.12890625,1,0.453491210938,0.999699385638,22,1.04999699186,30,30,30,3.00814305176e-06,0.999699610964,22,1.05000946495,30,30,30,9.46494886622e-06,1e-05,-1535.94165945,513.346264769,103.782992424,73.4040675442,-1536.34927753,513.378647598,103.828865561,73.4364503734,PASSED,PASSED,true,true,1.7163592169e-14,2.28927987678e-13,1e-05,true,true
2012-10-16 09:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1038.49487305,1038.72161865,1038.49487305,1,0.226745605469,0.999413940166,22,1.04999794103,13,13,13,2.05897417338e-06,0.999414053189,22,1.05000683557,13,13,13,6.83557390513e-06,1e-05,-785.512275643,436.830812272,69.8427768565,49.7527305566,-785.716624264,436.8467265,69.8651738419,49.7686447849,PASSED,PASSED,true,true,1.4710769287e-14,2.40918396344e-13,1e-05,true,true
2012-10-16 09:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1913.27941895,1913.73291016,1913.27941895,1,0.453491210938,0.999892037021,22,1.04999427289,30,30,30,5.72711093616e-06,0.999892262739,22,1.05000677796,30,30,30,6.77796328818e-06,1e-05,-1627.14544882,459.522003637,102.994149582,72.443921922,-1627.55356647,459.553931491,103.039523142,72.4758497757,PASSED,PASSED,true,true,1.80660988913e-14,2.15605311382e-13,1e-05,true,true
2012-10-16 09:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,956.412963867,956.639709473,956.412963867,1,0.226745605469,0.999447544309,22,1.04999855737,13,13,13,1.44262850732e-06,0.999447657362,22,1.05000745436,13,13,13,7.45436295668e-06,1e-05,-795.06219961,425.925418395,69.4024309211,49.4333992553,-795.266589447,425.941301256,69.4247866896,49.4492821168,PASSED,PASSED,true,true,1.69103278871e-14,2.56683563293e-13,1e-05,true,true
2012-10-16 09:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,1869.9710083,1870.19775391,1869.9710083,1,0.226745605469,0.999946641491,22,1.04999508014,30,30,30,4.91986175932e-06,0.999946754397,22,1.05000133948,30,30,30,1.33947712633e-06,1e-05,-1673.71271196,449.668618778,104.309963006,73.1765996387,-1673.91682346,449.684519038,104.332597106,73.1924998981,PASSED,PASSED,true,true,1.87665576674e-14,2.10942374679e-13,1e-05,true,true
2012-10-16 10:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,913.558044434,913.784790039,913.558044434,1,0.226745605469,0.99936995733,22,1.04999395389,13,13,13,6.04611043808e-06,0.999370070315,22,1.05000284531,13,13,13,2.84530816153e-06,1e-05,-772.948801413,451.089326835,70.4191790178,50.1704785729,-773.153097342,451.105281225,70.4416286937,50.1864329638,PASSED,PASSED,true,true,1.07184328458e-14,2.41806574763e-13,1e-05,true,true
2012-10-16 10:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1869.29077148,1869.7442627,1869.29077148,1,0.453491210938,0.999891995375,22,1.04999448596,30,30,30,5.51404348492e-06,0.999892221033,22,1.05000700508,30,30,30,7.00508395579e-06,1e-05,-1691.96909076,476.006512353,107.131616722,75.087664091,-1692.37708972,476.038449167,107.17710897,75.1196009055,PASSED,PASSED,true,true,1.90219281689e-14,2.10498285469e-13,1e-05,true,true
2012-10-16 10:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,828.074951172,828.301696777,828.074951172,1,0.226745605469,0.999424804945,22,1.04999320402,13,13,13,6.79597630304e-06,0.999424917979,22,1.05000209947,13,13,13,2.09946799523e-06,1e-05,-788.504499657,433.27545373,69.6865348182,49.6396351976,-788.708863576,433.29135642,69.7089165039,49.6555378867,PASSED,PASSED,true,true,1.35474666752e-14,2.39808173319e-13,1e-05,true,true
2012-10-16 10:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1820.0869751,1820.3137207,1820.0869751,1,0.226745605469,0.999965875143,22,1.04999401911,30,30,30,5.98089479675e-06,0.999965988043,22,1.05000028643,30,30,30,2.864283557e-07,1e-05,-1741.38470589,459.722628313,108.818352511,76.0868097805,-1741.58879085,459.738508314,108.841013157,76.1026897811,PASSED,PASSED,true,true,8.43769498715e-15,2.0605739337e-13,1e-05,true,true
2012-10-16 11:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,780.004882812,780.231628418,780.004882812,1,0.226745605469,0.999338681292,22,1.04999679637,13,13,13,3.20363276374e-06,0.999338794248,22,1.05000568544,13,13,13,5.68543843582e-06,1e-05,-764.123245724,461.264753518,70.8503218141,50.4824972914,-764.327501907,461.280738081,70.8728112363,50.498481854,PASSED,PASSED,true,true,1.15335104255e-14,2.44471110022e-13,1e-05,true,true
2012-10-16 11:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1819.40673828,1819.86022949,1819.40673828,1,0.453491210938,0.999905121371,22,1.0499938758,30,30,30,6.12419820012e-06,0.999905347003,22,1.050006411,30,30,30,6.41099934118e-06,1e-05,-1761.84296545,489.407942184,112.532457553,78.6256859567,-1762.2508887,489.439851832,112.578025518,78.6575956055,PASSED,PASSED,true,true,8.42515743097e-15,2.0650148258e-13,1e-05,true,true
2012-10-16 11:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,10,16,745.08605957,745.539550781,745.08605957,1,0.453491210938,0.999382227872,22,1.04999221339,13,13,13,7.78661398582e-06,0.999382453861,22,1.05000999791,13,13,13,9.99790905487e-06,1e-05,-776.398843207,447.094101615,70.2497107738,50.0477994332,-776.807463335,447.125988781,70.2945818563,50.0796865993,PASSED,PASSED,true,true,1.26253398632e-14,2.42250663973e-13,1e-05,true,true
2012-10-16 11:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1794.69146729,1794.91821289,1794.69146729,1,0.226745605469,0.99995371186,22,1.04999501355,30,30,30,4.98644955527e-06,0.999953824728,22,1.05000128504,30,30,30,1.28503961849e-06,1e-05,-1783.25808638,475.92303651,112.995875316,78.876734329,-1783.46211423,475.938932533,113.018593066,78.8926303521,PASSED,PASSED,true,true,8.89373016993e-15,2.35367281221e-13,1e-05,true,true
2012-10-16 12:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,741.684875488,741.911621094,741.684875488,1,0.226745605469,0.999385865251,22,1.04999734942,13,13,13,2.65058364612e-06,0.999385978249,22,1.05000624192,13,13,13,6.24192480103e-06,1e-05,-777.530974025,445.943308059,70.2148395332,50.0223611493,-777.735288234,445.959248476,70.2372709304,50.0383015658,PASSED,PASSED,true,true,1.27142426797e-14,2.41806574763e-13,1e-05,true,true
2012-10-16 12:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1792.19726562,1792.65075684,1792.19726562,1,0.453491210938,0.999957804497,22,1.04999002547,30,30,30,9.974530222e-06,0.999958030242,22,1.05000256923,30,30,30,2.5692271588e-06,1e-05,-1785.21100008,474.826554459,113.047203618,78.9056075488,-1785.61906803,474.858335473,113.092626878,78.9373885631,PASSED,PASSED,true,true,9.10382880193e-15,2.36033415035e-13,1e-05,true,true
2012-10-16 12:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,10,16,759.59777832,760.051269531,759.59777832,1,0.453491210938,0.999355151527,22,1.04999192203,13,13,13,8.07797081981e-06,0.999355377468,22,1.05000970261,13,13,13,9.7026062027e-06,1e-05,-768.705614877,455.886002934,70.6135389178,50.3112730598,-769.114168393,455.917940779,70.6584766124,50.3432109047,PASSED,PASSED,true,true,1.2250198115e-14,2.43360886998e-13,1e-05,true,true
2012-10-16 12:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1807.16247559,1807.38922119,1807.16247559,1,0.226745605469,0.999925742503,22,1.04999792926,30,30,30,2.07074057412e-06,0.99992585534,22,1.05000419879,30,30,30,4.19879040803e-06,1e-05,-1773.8790524,484.490707736,113.004798663,78.9159778622,-1774.08303894,484.506638216,113.027557721,78.931908342,PASSED,PASSED,true,true,8.74684940123e-15,2.04947170346e-13,1e-05,true,true
2012-10-16 13:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,749.167480469,749.394226074,749.167480469,1,0.226745605469,0.999395131349,22,1.04999623457,13,13,13,3.76542583491e-06,0.999395244355,22,1.05000512778,13,13,13,5.12778397277e-06,1e-05,-780.139945113,442.92779113,70.0880754433,49.9305613455,-780.344271203,442.943722531,70.1104949587,49.9464927474,PASSED,PASSED,true,true,1.2326602758e-14,2.41362485554e-13,1e-05,true,true
2012-10-16 13:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1793.55773926,1793.78448486,1793.55773926,1,0.226745605469,0.999963819838,22,1.04999891081,30,30,30,1.08918677011e-06,0.999963932717,22,1.05000518242,30,30,30,5.18241682723e-06,1e-05,-1782.06114208,471.569750714,112.55713727,78.5725209305,-1782.2651868,471.585635656,112.579838146,78.5884058716,PASSED,PASSED,true,true,8.82768103252e-15,2.34923192011e-13,1e-05,true,true
2012-10-16 13:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,10,16,774.10949707,774.562988281,774.10949707,1,0.453491210938,0.99944740634,22,1.0499918326,13,13,13,8.1673979091e-06,0.999447632447,22,1.05000962667,13,13,13,9.62667111337e-06,1e-05,-794.892807389,425.930462353,69.3862222059,49.4218938707,-795.301588682,425.96222694,69.4309321244,49.4536584578,PASSED,PASSED,true,true,1.58802889783e-14,2.3758772727e-13,1e-05,true,true
2012-10-16 13:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1791.97052002,1792.19726562,1791.97052002,1,0.226745605469,1,1,1.04999439307,30,30,30,5.60692976936e-06,1,1,1.05000066483,30,30,30,6.64834263642e-07,1e-05,-1771.7675485,453.579365293,110.372504046,77.0707968108,-1771.97166926,453.595202682,110.395128885,77.0866341999,PASSED,PASSED,true,true,8.34054181331e-15,2.34035013591e-13,1e-05,true,true
2012-10-16 14:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,11,17,795.65032959,795.877075195,795.65032959,1,0.226745605469,0.999435180958,22,1.04999688222,13,13,13,3.11778437911e-06,0.999435294,22,1.05000577834,13,13,13,5.7783393006e-06,1e-05,-791.520809379,429.928783606,69.5598921125,49.5476690435,-791.725184632,429.944677597,69.5822624652,49.5635630346,PASSED,PASSED,true,true,1.48643028106e-14,2.39364084109e-13,1e-05,true,true
2012-10-16 14:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1803.98803711,1804.44152832,1803.98803711,1,0.453491210938,0.999984789333,22,1.04999724412,30,30,30,2.75588352694e-06,0.999985015161,22,1.05000978371,30,30,30,9.78371352667e-06,1e-05,-1759.6023699,457.104004601,109.816039107,76.7228900384,-1760.01056864,457.135723547,109.861331585,76.7546089848,PASSED,PASSED,true,true,8.23720067169e-15,2.03614902716e-13,1e-05,true,true
2012-10-16 14:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,5,10,16,856.19140625,856.644897461,856.19140625,1,0.453491210938,0.999398166045,22,1.0499911597,13,13,13,8.84029598724e-06,0.999398392064,22,1.0500089466,13,13,13,8.94660261097e-06,1e-05,-780.903152096,441.912368644,70.0339889552,49.8915500508,-781.311812408,441.944225288,70.0788198539,49.9234066951,PASSED,PASSED,true,true,1.26761266608e-14,2.41806574763e-13,1e-05,true,true
2012-10-16 14:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1838.22662354,1838.45336914,1838.22662354,1,0.226745605469,0.999934088144,22,1.04999407112,30,30,30,5.92888295237e-06,0.999934201012,22,1.05000033561,30,30,30,3.35607578172e-07,1e-05,-1724.57784244,467.871852333,108.394515899,75.8510337399,-1724.7818872,467.887770217,108.417216746,75.8669516246,PASSED,PASSED,true,true,8.21565038223e-15,2.07611705605e-13,1e-05,true,true
2012-10-16 15:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,949.610595703,949.837341309,949.610595703,1,0.226745605469,0.999332341232,22,1.04999954418,13,13,13,4.55817300571e-07,0.999332454181,22,1.05000843273,13,13,13,8.43273137185e-06,1e-05,-762.376084724,463.340586526,70.9442029085,50.5503434429,-762.580331982,463.35657782,70.9667012564,50.5663347368,PASSED,PASSED,true,true,1.84277792824e-14,2.70894418009e-13,1e-05,true,true
2012-10-16 15:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1893.32580566,1893.77929688,1893.32580566,1,0.453491210938,0.999848079617,22,1.04999239698,30,30,30,7.60301604186e-06,0.999848305188,22,1.05000490869,30,30,30,4.90868682279e-06,1e-05,-1670.18333701,487.767118128,106.85216058,74.9768750448,-1670.59122462,487.799158023,106.897764188,75.0089149396,PASSED,PASSED,true,true,1.87847636042e-14,2.13162820728e-13,1e-05,true,true
2012-10-16 15:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1072.50671387,1072.73345947,1072.50671387,1,0.226745605469,0.999159309579,22,1.04999492009,13,13,13,5.07991000642e-06,0.999159422375,22,1.05000379609,13,13,13,3.79609110368e-06,1e-05,-713.12844791,519.556729013,73.3699079565,52.3026006717,-713.332483247,519.57288156,73.3926182252,52.3187532186,PASSED,PASSED,true,true,1.55558812653e-14,2.30704344517e-13,1e-05,true,true
2012-10-16 15:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,1986.29150391,1986.74499512,1986.29150391,1,0.453491210938,0.999659271339,22,1.04999122528,30,30,30,8.77472218441e-06,0.999659496513,22,1.05000370836,30,30,30,3.70835873453e-06,1e-05,-1592.89223431,542.930772379,107.390911596,75.6766440382,-1593.29960889,542.963260737,107.437028228,75.7091323954,PASSED,PASSED,true,true,1.79198852826e-14,2.23820961764e-13,1e-05,true,true
2012-10-16 16:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1203.11218262,1203.33892822,1203.11218262,1,0.226745605469,0.99893134101,25,1.04999880172,13,13,13,1.19827809941e-06,0.99893205866,25,1.05000766877,13,13,13,7.66877462821e-06,1e-05,-678.713991174,559.051642573,75.1810938386,53.6071488273,-678.91787494,559.067910272,75.2039556778,53.6234165261,PASSED,PASSED,true,true,1.60962298276e-14,1.86961557347e-13,1e-05,true,true
2012-10-16 16:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2071.54785156,2072.00134277,2071.54785156,1,0.453491210938,0.999512976522,22,1.04999588803,30,30,30,4.11196608474e-06,0.999513201404,22,1.0500083448,30,30,30,8.344802928e-06,1e-05,-1514.65039624,581.679677976,107.680357722,76.2351842304,-1515.05740519,581.7125123,107.726839979,76.2680185542,PASSED,PASSED,true,true,1.7036849878e-14,3.99236199655e-13,1e-05,true,true
2012-10-16 16:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1309.68261719,1309.90936279,1309.68261719,1,0.226745605469,0.998695149628,25,1.04999546467,13,13,13,4.53532524025e-06,0.998695866939,25,1.05000432643,13,13,13,4.32643320858e-06,1e-05,-657.761260339,582.941435861,76.2983082482,54.4106097133,-657.965054563,582.957771693,76.3212596297,54.4269455448,PASSED,PASSED,true,true,1.45261149088e-14,2.85327317329e-13,1e-05,true,true
2012-10-16 16:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2135.71685791,2135.94360352,2135.71685791,1,0.226745605469,0.999415539267,22,1.04999570725,30,30,30,4.29274898006e-06,0.999415651619,22,1.05000192585,30,30,30,1.92585162662e-06,1e-05,-1451.91516936,605.423181422,108.178639953,76.8923552739,-1452.11856589,605.439709982,108.201989027,76.9088838339,PASSED,PASSED,true,true,1.63653014683e-14,3.88133969409e-13,1e-05,true,true
2012-10-16 17:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1441.87530518,1442.10205078,1441.87530518,1,0.226745605469,0.998093577498,25,1.04999414566,13,13,13,5.85433981737e-06,0.998094293931,25,1.05000299378,13,13,13,2.9937831223e-06,1e-05,-604.503193971,643.881502745,79.288504919,56.5563801243,-604.706757074,643.898014245,79.3116874213,56.5728916237,PASSED,PASSED,true,true,1.8194113261e-14,2.73336908663e-13,1e-05,true,true
2012-10-16 17:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2237.75238037,2237.97912598,2237.75238037,1,0.226745605469,0.999210710881,22,1.04999409344,30,30,30,5.90655905475e-06,0.999210823021,22,1.0500002966,30,30,30,2.96597544969e-07,1e-05,-1368.00644249,667.099170969,111.662331597,79.7740483484,-1368.2095644,667.115939612,111.685955288,79.7908169912,PASSED,PASSED,true,true,1.7036849878e-14,3.72590847064e-13,1e-05,true,true
2012-10-16 17:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1597.42279053,1597.64953613,1597.42279053,1,0.226745605469,0.997503556151,25,1.04999182804,13,13,13,8.17195959457e-06,0.997504271723,25,1.05000066283,13,13,13,6.62825308417e-07,1e-05,-552.243349142,703.671267641,82.3907405966,58.7764998717,-552.446685868,703.687951168,82.4141494768,58.7931833984,PASSED,PASSED,true,true,1.56386105495e-14,2.2271073874e-13,1e-05,true,true
2012-10-16 17:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2350.44494629,2350.8984375,2350.44494629,1,0.453491210938,0.999001330216,22,1.0499945529,30,30,30,5.44710266426e-06,0.999001554073,22,1.05000692518,30,30,30,6.92518318424e-06,1e-05,-1271.1934452,728.586324702,116.462800299,83.6915569326,-1271.59914951,728.620349453,116.510587202,83.7255816836,PASSED,PASSED,true,true,1.69164270605e-14,3.57047724719e-13,1e-05,true,true
2012-10-16 18:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1677.01049805,1677.23724365,1677.01049805,1,0.226745605469,0.996915261201,25,1.04999316751,13,13,13,6.8324875655e-06,0.996915975908,25,1.05000198893,13,13,13,1.98892972048e-06,1e-05,-500.186115346,763.352971954,85.6659681063,61.1147333794,-500.389224725,763.369828112,85.6896043335,61.1315895377,PASSED,PASSED,true,true,1.16589607214e-14,2.31814567542e-13,1e-05,true,true
2012-10-16 18:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2428.44543457,2428.89892578,2428.44543457,1,0.453491210938,0.99881663472,22,1.04999001812,30,30,30,9.98187985468e-06,0.998816858175,22,1.05000236717,30,30,30,2.36716686697e-06,1e-05,-1216.11152767,789.558712637,121.175492302,87.3204740626,-1216.51669898,789.593172551,121.223812211,87.3549339763,PASSED,PASSED,true,true,1.61990109242e-14,3.46167539078e-13,1e-05,true,true
2012-10-16 18:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1711.02233887,1711.47583008,1711.02233887,1,0.453491210938,0.996894664455,25,1.04999135856,13,13,13,8.64143769275e-06,0.996896093799,25,1.05000900036,13,13,13,9.00036405116e-06,1e-05,-498.333976819,765.424229031,85.7779033062,61.1945529428,-498.740177814,765.457954728,85.8251935227,61.2282786399,PASSED,PASSED,true,true,1.49900923561e-14,2.31592522937e-13,1e-05,true,true
2012-10-16 18:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2445.90484619,2446.1315918,2445.90484619,1,0.226745605469,0.998800142209,22,1.04999560314,30,30,30,4.39686326192e-06,0.998800253926,22,1.05000177505,30,30,30,1.77504995036e-06,1e-05,-1197.00580435,792.244526429,121.988583101,88.014850341,-1197.20838061,792.261773804,122.012752449,88.0320977159,PASSED,PASSED,true,true,1.60273549391e-14,3.44835271449e-13,1e-05,true,true
2012-10-16 19:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1716.690979,1716.91772461,1716.690979,1,0.226745605469,0.996962089645,25,1.04999716483,13,13,13,2.8351693111e-06,0.996962804413,25,1.05000598722,13,13,13,5.98722042633e-06,1e-05,-504.395238327,758.642748813,85.4118676982,60.9335135608,-504.598364108,758.659592434,85.4354875223,60.9503571815,PASSED,PASSED,true,true,1.44264944341e-14,2.30704344517e-13,1e-05,true,true
2012-10-16 19:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2443.86413574,2444.09088135,2443.86413574,1,0.226745605469,0.998816452166,22,1.04999821914,30,30,30,1.78086178337e-06,0.998816563905,22,1.05000439133,30,30,30,4.39133317687e-06,1e-05,-1195.25066462,785.557210527,121.729598143,87.8479752745,-1195.45327083,785.574437962,121.753737536,87.8652027092,PASSED,PASSED,true,true,1.60273549391e-14,3.45057316053e-13,1e-05,true,true
2012-10-16 19:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1711.70257568,1711.92932129,1711.70257568,1,0.226745605469,0.99702668672,25,1.04999546669,13,13,13,4.53331378614e-06,0.997027401586,25,1.05000429058,13,13,13,4.29057769935e-06,1e-05,-510.08706501,752.072535685,85.0404894301,60.6685998193,-510.290216402,752.089359893,85.064083644,60.6854240275,PASSED,PASSED,true,true,1.44457105719e-14,2.30038210702e-13,1e-05,true,true
2012-10-16 19:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2437.06176758,2437.28851318,2437.06176758,1,0.226745605469,0.99883555329,22,1.04999957988,30,30,30,4.20120361611e-07,0.99883566505,22,1.05000575308,30,30,30,5.7530766342e-06,1e-05,-1199.23112229,778.896365043,121.255624047,87.4924291782,-1199.43375758,778.913569904,121.279734358,87.5096340383,PASSED,PASSED,true,true,1.60393849667e-14,3.45501405263e-13,1e-05,true,true
2012-10-16 20:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1724.17358398,1724.40032959,1724.17358398,1,0.226745605469,0.996862707537,25,1.04999759146,13,13,13,2.40854469058e-06,0.996863422158,25,1.05000641158,13,13,13,6.4115834808e-06,1e-05,-495.603564315,768.729554252,85.9804193715,61.3389537984,-495.806651597,768.746427097,86.004077695,61.355826644,PASSED,PASSED,true,true,1.44942847424e-14,2.31814567542e-13,1e-05,true,true
2012-10-16 20:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2454.29443359,2454.7479248,2454.29443359,1,0.453491210938,0.998787180661,22,1.04999721623,30,30,30,2.78376603147e-06,0.998787404069,22,1.05000955745,30,30,30,9.55744507625e-06,1e-05,-1189.24155833,795.788337915,122.463274969,88.397737462,-1189.64667825,795.822864274,122.511646256,88.4322638206,PASSED,PASSED,true,true,1.60093155043e-14,3.43503003819e-13,1e-05,true,true
2012-10-16 20:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1705.80718994,1706.03393555,1705.80718994,1,0.226745605469,0.99710499267,25,1.04999258585,13,13,13,7.41415179362e-06,0.997105707656,25,1.05000141158,13,13,13,1.41157863731e-06,1e-05,-516.973655211,744.1001636,84.5905193738,60.347540289,-517.176837986,744.116964034,84.6140822039,60.3643407238,PASSED,PASSED,true,true,1.4557958164e-14,2.28039809258e-13,1e-05,true,true
2012-10-16 20:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2428.67218018,2428.89892578,2428.67218018,1,0.226745605469,0.998858563904,22,1.04999524622,30,30,30,4.75377557674e-06,0.998858675691,22,1.05000142071,30,30,30,1.42071020304e-06,1e-05,-1203.76523875,770.802422882,120.663926071,87.0497995716,-1203.96791161,770.819598804,120.687998817,87.0669754935,PASSED,PASSED,true,true,1.60574355981e-14,3.47277762103e-13,1e-05,true,true
2012-10-16 21:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1691.29547119,1691.5222168,1691.29547119,1,0.226745605469,0.997301170409,25,1.04999447781,13,13,13,5.52218923433e-06,0.99730188568,25,1.05000330795,13,13,13,3.30794683001e-06,1e-05,-534.370185282,724.221747279,83.504995293,59.5725813418,-534.573442902,724.238490834,83.5284832778,59.5893248965,PASSED,PASSED,true,true,1.46025605476e-14,2.25375273999e-13,1e-05,true,true
2012-10-16 21:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2408.03833008,2408.49182129,2408.03833008,1,0.453491210938,0.998916174419,22,1.04999309162,30,30,30,6.90838260486e-06,0.998916398126,22,1.05000544669,30,30,30,5.44669439617e-06,1e-05,-1215.3841083,750.627599434,119.233931157,85.9784334973,-1215.78963261,750.661813063,119.281898062,86.012647126,PASSED,PASSED,true,true,1.61056032496e-14,3.49942297362e-13,1e-05,true,true
2012-10-16 21:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1652.06848145,1652.52197266,1652.06848145,1,0.453491210938,0.997827187482,25,1.04999119995,13,13,13,8.80004990544e-06,0.997828619562,25,1.05000888405,13,13,13,8.88405274546e-06,1e-05,-580.879201542,670.853253946,80.6621460241,57.5401475866,-581.28612155,670.886433547,80.7087172275,57.5733271878,PASSED,PASSED,true,true,1.61598481744e-14,2.03836947321e-13,1e-05,true,true
2012-10-16 21:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2352.93914795,2353.16589355,2352.93914795,1,0.226745605469,0.999071100253,22,1.04999575377,30,30,30,4.24622814332e-06,0.999071212286,22,1.05000193956,30,30,30,1.93955960626e-06,1e-05,-1246.88954157,696.506722644,115.522472496,83.1936162846,-1247.09254461,696.523643041,115.546215068,83.2105366813,PASSED,PASSED,true,true,1.72240511355e-14,3.57713858534e-13,1e-05,true,true
2012-10-16 22:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,11,18,1591.30065918,1591.75415039,1591.30065918,1,0.453491210938,0.998644396606,25,1.04999199659,13,13,13,8.00341429197e-06,0.998645831078,25,1.05000971777,13,13,13,9.71776915182e-06,1e-05,-653.21518837,588.04787279,76.5337122676,54.579826212,-653.622737215,588.080574514,76.5796546329,54.6125279357,PASSED,PASSED,true,true,1.50728125357e-14,2.14717132963e-13,1e-05,true,true
2012-10-16 22:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2267.22930908,2267.45605469,2267.22930908,1,0.226745605469,0.99931180371,22,1.04999474926,30,30,30,5.25073565161e-06,0.999311916019,22,1.05000094789,30,30,30,9.47889510661e-07,1e-05,-1295.66068307,612.522868566,110.016867473,79.0548219881,-1295.86406033,612.539499187,110.040235813,79.0714526096,PASSED,PASSED,true,true,1.64380097272e-14,3.6926017799e-13,1e-05,true,true
2012-10-16 22:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1537.78869629,1538.01544189,1537.78869629,1,0.226745605469,0.99917295601,22,1.04999309059,13,13,13,6.90940676695e-06,0.999173068818,22,1.05000196763,13,13,13,1.9676309535e-06,1e-05,-716.971498711,515.107652941,73.1670632793,52.1563535781,-717.175551647,515.123792145,73.1897559492,52.1724927817,PASSED,PASSED,true,true,1.53087097004e-14,2.29150032283e-13,1e-05,true,true
2012-10-16 22:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2191.72302246,2192.17651367,2191.72302246,1,0.453491210938,0.999524194819,22,1.04999351187,30,30,30,6.48812508208e-06,0.999524419925,22,1.05000593172,30,30,30,5.93171881547e-06,1e-05,-1338.63044482,538.558591392,105.442443343,75.6072920293,-1339.03785719,538.591342814,105.488522186,75.6400434506,PASSED,PASSED,true,true,1.66689043531e-14,3.81028542051e-13,1e-05,true,true
2012-10-16 23:00:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1503.32336426,1503.55010986,1503.32336426,1,0.226745605469,0.999317799659,22,1.04999504475,13,13,13,4.95525258182e-06,0.999317912597,22,1.05000393233,13,13,13,3.93232988949e-06,1e-05,-758.159342831,468.038035711,71.1310820937,50.6856906217,-758.36357393,468.054039388,71.1535965994,50.7016942985,PASSED,PASSED,true,true,1.55686034421e-14,2.45803377652e-13,1e-05,true,true
2012-10-16 23:00:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,13,21,2143.19946289,2143.4262085,2143.19946289,1,0.226745605469,0.999661525402,22,1.04999781109,30,30,30,2.18891269976e-06,0.999661638112,22,1.05000402831,30,30,30,4.02831143886e-06,1e-05,-1366.51958765,490.847443198,102.646935904,73.4950981078,-1366.72350627,490.863654211,102.669762894,73.5113091218,PASSED,PASSED,true,true,1.69279788596e-14,3.88356014014e-13,1e-05,true,true
2012-10-16 23:30:00,P13_VPP,13,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,6,12,19,1468.17779541,1468.40454102,1468.17779541,1,0.226745605469,0.999465539391,22,1.04999576156,13,13,13,4.23844452957e-06,0.99946565246,22,1.05000465992,13,13,13,4.65992271259e-06,1e-05,-800.115002892,420.068129607,69.1606104137,49.2580512977,-800.319416047,420.083994789,69.182942865,49.2739164794,PASSED,PASSED,true,true,1.57469188865e-14,2.36477504245e-13,1e-05,true,true
2012-10-16 23:30:00,P30_VPP,30,SAFE,CONVERGED,WITHIN_LIMITS,PASSED,VALID_REFINED_BOUND,58.046875,7,12,20,2093.31542969,2093.7689209,2093.31542969,1,0.453491210938,0.999801401628,22,1.04999011165,30,30,30,9.88835197879e-06,0.999801627372,22,1.05000256117,30,30,30,2.56116796504e-06,1e-05,-1394.54861415,442.201062213,99.8646334293,71.3909839039,-1394.95688906,442.233145124,99.9098497358,71.4230668142,PASSED,PASSED,true,true,1.70047827588e-14,3.95461441371e-13,1e-05,true,true
